total_load_kwh,total_pv_kwh,pv_curtailed_kwh,pv_used_kwh,energy_not_served_kwh,self_sufficiency_percent,pv_utilization_percent,throughput_charge_kwh,throughput_discharge_kwh,estimated_full_cycles,loss_of_load_hours,max_contiguous_lol_hours,diag_pv_points,diag_load_points,diag_pv_step_seconds,diag_load_step_seconds,diag_target_freq,diag_target_step_hours,diag_pv_mean_before,diag_pv_mean_after,diag_load_mean_before,diag_load_mean_after,diag_interp,capacity_kwh,power_kw,Solar_kw_DC,EV_load_scenario,Scenario
67223.5,65481.1,15884.21,49596.89,18329.36,73.0,76.0,9208.47,8505.73,88.4,7849,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,50,30.0,194.4,Low,A2
67223.5,65481.1,13187.01,52294.09,15824.41,76.0,80.0,11905.67,11010.67,57.15,6546,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,100,30.0,194.4,Low,A2
67223.5,65481.1,10863.13,54617.97,13663.53,80.0,83.0,14229.55,13171.56,45.53,5657,43,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,150,30.0,194.4,Low,A2
67223.5,65481.1,8692.84,56788.27,11644.18,83.0,87.0,16399.85,15190.9,39.36,4729,43,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,200,30.0,194.4,Low,A2
67223.5,65481.1,6933.91,58547.19,10003.95,85.0,89.0,18158.78,16831.13,34.86,4064,43,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,250,30.0,194.4,Low,A2
67223.5,65481.1,5570.84,59910.26,8728.55,87.0,91.0,19521.85,18106.53,31.23,3527,43,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,300,30.0,194.4,Low,A2
67223.5,65481.1,4539.09,60942.01,7758.49,88.0,93.0,20553.59,19076.59,28.19,3045,43,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,350,30.0,194.4,Low,A2
67223.5,65481.1,4011.84,61469.26,7253.38,89.0,94.0,21080.84,19581.71,25.3,2852,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,400,30.0,194.4,Low,A2
67223.5,65481.1,3706.58,61774.52,6952.85,90.0,94.0,21386.1,19882.23,22.81,2644,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,450,30.0,194.4,Low,A2
67223.5,65481.1,3553.56,61927.54,6792.62,90.0,95.0,21539.12,20042.46,20.68,2561,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,500,30.0,194.4,Low,A2
67223.5,65481.1,3412.93,62068.17,6643.82,90.0,95.0,21679.75,20191.26,18.92,2548,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,550,30.0,194.4,Low,A2
67223.5,65481.1,3303.15,62177.95,6523.44,90.0,95.0,21789.54,20311.64,17.43,2491,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,600,30.0,194.4,Low,A2
67223.5,65481.1,3209.4,62271.7,6417.84,90.0,95.0,21883.29,20417.24,16.16,2421,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,650,30.0,194.4,Low,A2
67223.5,65481.1,3157.95,62323.16,6351.23,91.0,95.0,21934.74,20483.85,15.04,2373,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,700,30.0,194.4,Low,A2
67223.5,65481.1,3111.07,62370.03,6288.83,91.0,95.0,21981.61,20546.25,14.07,2365,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,750,30.0,194.4,Low,A2
67223.5,65481.1,3064.2,62416.91,6226.43,91.0,95.0,22028.49,20608.65,13.22,2360,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,800,30.0,194.4,Low,A2
67223.5,65481.1,3017.32,62463.78,6164.03,91.0,95.0,22075.36,20671.05,12.47,2325,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,850,30.0,194.4,Low,A2
67223.5,65481.1,2970.45,62510.66,6101.63,91.0,95.0,22122.24,20733.45,11.8,2319,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,900,30.0,194.4,Low,A2
67223.5,65481.1,2923.57,62557.53,6039.23,91.0,96.0,22169.11,20795.85,11.2,2294,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,950,30.0,194.4,Low,A2
67223.5,65481.1,2876.7,62604.41,5976.83,91.0,96.0,22215.99,20858.25,10.66,2281,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,1000,30.0,194.4,Low,A2
67223.5,65481.1,2829.82,62651.28,5914.43,91.0,96.0,22262.86,20920.65,10.18,2247,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,1050,30.0,194.4,Low,A2
67223.5,65481.1,2782.95,62698.16,5852.03,91.0,96.0,22309.74,20983.05,9.74,2215,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,1100,30.0,194.4,Low,A2
67223.5,65481.1,2736.07,62745.03,5789.63,91.0,96.0,22356.61,21045.45,9.33,2209,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,1150,30.0,194.4,Low,A2
67223.5,65481.1,2689.2,62791.91,5727.23,91.0,96.0,22403.49,21107.85,8.96,2177,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,1200,30.0,194.4,Low,A2
67223.5,65481.1,2642.32,62838.78,5664.83,92.0,96.0,22450.36,21170.25,8.62,2172,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,1250,30.0,194.4,Low,A2
67223.5,65481.1,2595.45,62885.66,5602.43,92.0,96.0,22497.24,21232.65,8.31,2141,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,1300,30.0,194.4,Low,A2
67223.5,65481.1,2548.57,62932.53,5540.03,92.0,96.0,22544.11,21295.05,8.02,2127,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,1350,30.0,194.4,Low,A2
67223.5,65481.1,2501.7,62979.41,5477.63,92.0,96.0,22590.99,21357.45,7.75,2075,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,1400,30.0,194.4,Low,A2
67223.5,65481.1,2454.82,63026.28,5415.23,92.0,96.0,22637.86,21419.85,7.49,2040,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,1450,30.0,194.4,Low,A2
67223.5,65481.1,2407.95,63073.16,5352.83,92.0,96.0,22684.74,21482.25,7.26,2032,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,1500,30.0,194.4,Low,A2
67223.5,65481.1,2361.07,63120.03,5290.43,92.0,96.0,22731.61,21544.65,7.04,2002,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,1550,30.0,194.4,Low,A2
67223.5,65481.1,2314.2,63166.91,5228.03,92.0,96.0,22778.49,21607.05,6.83,1997,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,1600,30.0,194.4,Low,A2
67223.5,65481.1,2267.32,63213.78,5165.63,92.0,97.0,22825.36,21669.45,6.64,1965,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,1650,30.0,194.4,Low,A2
67223.5,65481.1,2220.45,63260.66,5103.23,92.0,97.0,22872.24,21731.85,6.46,1959,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,1700,30.0,194.4,Low,A2
67223.5,65481.1,2173.57,63307.53,5040.83,93.0,97.0,22919.11,21794.25,6.29,1928,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,1750,30.0,194.4,Low,A2
67223.5,65481.1,2126.7,63354.41,4978.43,93.0,97.0,22965.99,21856.65,6.12,1894,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,1800,30.0,194.4,Low,A2
67223.5,65481.1,2079.82,63401.28,4916.03,93.0,97.0,23012.86,21919.05,5.97,1887,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,1850,30.0,194.4,Low,A2
67223.5,65481.1,2032.95,63448.16,4853.63,93.0,97.0,23059.74,21981.45,5.83,1842,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,1900,30.0,194.4,Low,A2
67223.5,65481.1,1986.07,63495.03,4791.23,93.0,97.0,23106.61,22043.85,5.69,1819,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,1950,30.0,194.4,Low,A2
67223.5,65481.1,1939.2,63541.91,4728.83,93.0,97.0,23153.49,22106.25,5.56,1783,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,2000,30.0,194.4,Low,A2
67223.5,65481.1,1892.32,63588.78,4666.43,93.0,97.0,23200.36,22168.65,5.43,1750,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,2050,30.0,194.4,Low,A2
67223.5,65481.1,1845.45,63635.66,4604.03,93.0,97.0,23247.24,22231.05,5.31,1745,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,2100,30.0,194.4,Low,A2
67223.5,65481.1,1798.57,63682.53,4541.63,93.0,97.0,23294.11,22293.45,5.2,1714,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,2150,30.0,194.4,Low,A2
67223.5,65481.1,1751.7,63729.41,4479.23,93.0,97.0,23340.99,22355.85,5.09,1684,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,2200,30.0,194.4,Low,A2
67223.5,65481.1,1704.82,63776.28,4416.83,93.0,97.0,23387.86,22418.25,4.99,1674,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,2250,30.0,194.4,Low,A2
67223.5,65481.1,1657.95,63823.16,4354.43,94.0,97.0,23434.74,22480.65,4.89,1639,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,2300,30.0,194.4,Low,A2
67223.5,65481.1,1611.07,63870.03,4292.03,94.0,98.0,23481.61,22543.05,4.8,1607,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,2350,30.0,194.4,Low,A2
67223.5,65481.1,1564.2,63916.91,4229.63,94.0,98.0,23528.49,22605.45,4.71,1577,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,2400,30.0,194.4,Low,A2
67223.5,65481.1,1517.32,63963.78,4167.23,94.0,98.0,23575.36,22667.85,4.62,1571,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,2450,30.0,194.4,Low,A2
67223.5,65481.1,1470.45,64010.66,4104.83,94.0,98.0,23622.24,22730.25,4.54,1530,42,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,6.66,7.65,linear,2500,30.0,194.4,Low,A2
71473.5,65481.1,15043.51,50437.6,21644.7,70.0,77.0,8010.22,7401.41,76.9,8448,45,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,50,30.0,194.4,Med,A2
71473.5,65481.1,12492.11,52988.99,19274.14,73.0,81.0,10561.61,9771.98,50.7,7340,45,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,100,30.0,194.4,Med,A2
71473.5,65481.1,10151.49,55329.61,17097.82,76.0,84.0,12902.23,11948.3,41.29,6382,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,150,30.0,194.4,Med,A2
71473.5,65481.1,7878.31,57602.79,14983.66,79.0,88.0,15175.41,14062.46,36.42,5660,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,200,30.0,194.4,Med,A2
71473.5,65481.1,5869.06,59612.04,13112.73,82.0,91.0,17184.66,15933.38,32.99,4872,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,250,30.0,194.4,Med,A2
71473.5,65481.1,4300.84,61180.27,11648.26,84.0,93.0,18752.88,17397.86,30.0,4309,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,300,30.0,194.4,Med,A2
71473.5,65481.1,3177.61,62303.49,10593.89,85.0,95.0,19876.11,18452.23,27.26,3897,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,350,30.0,194.4,Med,A2
71473.5,65481.1,2546.49,62934.62,9993.05,86.0,96.0,20507.24,19053.07,24.61,3589,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,400,30.0,194.4,Med,A2
71473.5,65481.1,2243.27,63237.83,9694.41,86.0,97.0,20810.45,19351.71,22.2,3531,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,450,30.0,194.4,Med,A2
71473.5,65481.1,2008.9,63472.21,9459.21,87.0,97.0,21044.82,19586.91,20.2,3425,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,500,30.0,194.4,Med,A2
71473.5,65481.1,1774.52,63706.58,9224.01,87.0,97.0,21279.2,19822.11,18.57,3305,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,550,30.0,194.4,Med,A2
71473.5,65481.1,1540.15,63940.96,8988.81,87.0,98.0,21513.57,20057.31,17.21,3240,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,600,30.0,194.4,Med,A2
71473.5,65481.1,1374.62,64106.48,8817.06,88.0,98.0,21679.1,20229.06,16.01,3158,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,650,30.0,194.4,Med,A2
71473.5,65481.1,1280.87,64200.23,8711.46,88.0,98.0,21772.85,20334.66,14.93,3065,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,700,30.0,194.4,Med,A2
71473.5,65481.1,1188.64,64292.47,8607.26,88.0,98.0,21865.08,20438.86,13.99,2990,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,750,30.0,194.4,Med,A2
71473.5,65481.1,1141.76,64339.34,8544.86,88.0,98.0,21911.96,20501.26,13.15,2957,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,800,30.0,194.4,Med,A2
71473.5,65481.1,1094.89,64386.22,8482.46,88.0,98.0,21958.83,20563.66,12.4,2927,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,850,30.0,194.4,Med,A2
71473.5,65481.1,1048.01,64433.09,8420.06,88.0,98.0,22005.71,20626.06,11.74,2916,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,900,30.0,194.4,Med,A2
71473.5,65481.1,1001.14,64479.97,8357.66,88.0,98.0,22052.58,20688.46,11.14,2887,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,950,30.0,194.4,Med,A2
71473.5,65481.1,954.26,64526.84,8295.26,88.0,99.0,22099.46,20750.86,10.61,2882,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,1000,30.0,194.4,Med,A2
71473.5,65481.1,907.39,64573.72,8232.86,88.0,99.0,22146.33,20813.26,10.12,2837,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,1050,30.0,194.4,Med,A2
71473.5,65481.1,860.51,64620.59,8170.46,89.0,99.0,22193.21,20875.66,9.68,2817,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,1100,30.0,194.4,Med,A2
71473.5,65481.1,813.64,64667.47,8108.06,89.0,99.0,22240.08,20938.06,9.28,2805,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,1150,30.0,194.4,Med,A2
71473.5,65481.1,766.76,64714.34,8045.66,89.0,99.0,22286.96,21000.46,8.91,2800,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,1200,30.0,194.4,Med,A2
71473.5,65481.1,719.89,64761.22,7983.26,89.0,99.0,22333.83,21062.86,8.58,2768,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,1250,30.0,194.4,Med,A2
71473.5,65481.1,673.01,64808.09,7920.86,89.0,99.0,22380.71,21125.26,8.26,2762,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,1300,30.0,194.4,Med,A2
71473.5,65481.1,626.14,64854.97,7858.46,89.0,99.0,22427.58,21187.66,7.97,2757,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,1350,30.0,194.4,Med,A2
71473.5,65481.1,579.26,64901.84,7796.06,89.0,99.0,22474.46,21250.06,7.71,2751,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,1400,30.0,194.4,Med,A2
71473.5,65481.1,532.39,64948.72,7733.66,89.0,99.0,22521.33,21312.46,7.46,2747,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,1450,30.0,194.4,Med,A2
71473.5,65481.1,485.51,64995.59,7671.26,89.0,99.0,22568.21,21374.86,7.22,2710,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,1500,30.0,194.4,Med,A2
71473.5,65481.1,438.64,65042.47,7608.86,89.0,99.0,22615.08,21437.26,7.0,2663,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,1550,30.0,194.4,Med,A2
71473.5,65481.1,391.76,65089.34,7546.46,89.0,99.0,22661.96,21499.66,6.8,2617,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,1600,30.0,194.4,Med,A2
71473.5,65481.1,344.89,65136.22,7484.06,90.0,99.0,22708.83,21562.06,6.61,2609,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,1650,30.0,194.4,Med,A2
71473.5,65481.1,298.01,65183.09,7421.66,90.0,100.0,22755.71,21624.46,6.43,2602,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,1700,30.0,194.4,Med,A2
71473.5,65481.1,251.14,65229.97,7359.26,90.0,100.0,22802.58,21686.86,6.25,2584,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,1750,30.0,194.4,Med,A2
71473.5,65481.1,204.26,65276.84,7296.86,90.0,100.0,22849.46,21749.26,6.09,2565,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,1800,30.0,194.4,Med,A2
71473.5,65481.1,157.39,65323.72,7234.46,90.0,100.0,22896.33,21811.66,5.94,2531,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,1850,30.0,194.4,Med,A2
71473.5,65481.1,110.51,65370.59,7172.06,90.0,100.0,22943.21,21874.06,5.8,2523,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,1900,30.0,194.4,Med,A2
71473.5,65481.1,88.03,65393.07,7132.14,90.0,100.0,22965.69,21913.98,5.65,2492,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,1950,30.0,194.4,Med,A2
71473.5,65481.1,88.03,65393.07,7112.94,90.0,100.0,22965.69,21933.18,5.51,2490,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,2000,30.0,194.4,Med,A2
71473.5,65481.1,88.03,65393.07,7093.74,90.0,100.0,22965.69,21952.38,5.38,2489,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,2050,30.0,194.4,Med,A2
71473.5,65481.1,88.03,65393.07,7074.54,90.0,100.0,22965.69,21971.58,5.25,2488,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,2100,30.0,194.4,Med,A2
71473.5,65481.1,88.03,65393.07,7055.34,90.0,100.0,22965.69,21990.78,5.13,2458,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,2150,30.0,194.4,Med,A2
71473.5,65481.1,88.03,65393.07,7036.14,90.0,100.0,22965.69,22009.98,5.01,2455,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,2200,30.0,194.4,Med,A2
71473.5,65481.1,88.03,65393.07,7016.94,90.0,100.0,22965.69,22029.18,4.9,2449,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,2250,30.0,194.4,Med,A2
71473.5,65481.1,88.03,65393.07,6997.74,90.0,100.0,22965.69,22048.38,4.79,2445,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,2300,30.0,194.4,Med,A2
71473.5,65481.1,88.03,65393.07,6978.54,90.0,100.0,22965.69,22067.58,4.69,2443,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,2350,30.0,194.4,Med,A2
71473.5,65481.1,88.03,65393.07,6959.34,90.0,100.0,22965.69,22086.78,4.59,2441,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,2400,30.0,194.4,Med,A2
71473.5,65481.1,88.03,65393.07,6940.14,90.0,100.0,22965.69,22105.98,4.5,2430,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,2450,30.0,194.4,Med,A2
71473.5,65481.1,88.03,65393.07,6920.94,90.0,100.0,22965.69,22125.18,4.41,2410,44,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.15,8.14,linear,2500,30.0,194.4,Med,A2
75031.5,65481.1,14660.16,50820.94,24739.87,67.0,78.0,6996.4,6467.08,67.17,9097,47,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,50,30.0,194.4,High,A2
75031.5,65481.1,12216.92,53264.18,22468.99,70.0,81.0,9439.64,8737.97,45.31,8190,47,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,100,30.0,194.4,High,A2
75031.5,65481.1,9779.42,55701.68,20203.39,73.0,85.0,11877.14,11003.57,38.01,7261,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,150,30.0,194.4,High,A2
75031.5,65481.1,7440.37,58040.74,18028.51,76.0,89.0,14216.19,13178.44,34.12,6435,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,200,30.0,194.4,High,A2
75031.5,65481.1,5376.87,60104.23,16107.6,79.0,92.0,16279.69,15099.36,31.26,5714,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,250,30.0,194.4,High,A2
75031.5,65481.1,3667.52,61813.58,14513.06,81.0,94.0,17989.03,16693.89,28.78,5180,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,300,30.0,194.4,High,A2
75031.5,65481.1,2338.8,63142.3,13269.31,82.0,96.0,19317.76,17937.65,26.49,4690,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,350,30.0,194.4,High,A2
75031.5,65481.1,1733.72,63747.38,12692.47,83.0,97.0,19922.84,18514.49,23.91,4481,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,400,30.0,194.4,High,A2
75031.5,65481.1,1403.83,64077.28,12369.24,84.0,98.0,20252.73,18837.72,21.6,4303,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,450,30.0,194.4,High,A2
75031.5,65481.1,1153.41,64327.69,12119.26,84.0,98.0,20503.15,19087.7,19.68,4247,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,500,30.0,194.4,High,A2
75031.5,65481.1,994.21,64486.89,11953.33,84.0,98.0,20662.35,19253.62,18.03,4204,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,550,30.0,194.4,High,A2
75031.5,65481.1,887.45,64593.65,11835.74,84.0,99.0,20769.11,19371.21,16.62,4156,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,600,30.0,194.4,High,A2
75031.5,65481.1,793.7,64687.4,11730.14,84.0,99.0,20862.86,19476.81,15.41,4128,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,650,30.0,194.4,High,A2
75031.5,65481.1,699.95,64781.15,11624.54,85.0,99.0,20956.61,19582.41,14.37,4093,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,700,30.0,194.4,High,A2
75031.5,65481.1,606.2,64874.9,11518.94,85.0,99.0,21050.36,19688.01,13.47,4073,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,750,30.0,194.4,High,A2
75031.5,65481.1,512.45,64968.65,11413.34,85.0,99.0,21144.11,19793.61,12.69,4012,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,800,30.0,194.4,High,A2
75031.5,65481.1,418.7,65062.4,11307.74,85.0,99.0,21237.86,19899.21,11.99,3964,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,850,30.0,194.4,High,A2
75031.5,65481.1,341.35,65139.75,11217.26,85.0,99.0,21315.21,19989.7,11.37,3910,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,900,30.0,194.4,High,A2
75031.5,65481.1,294.48,65186.63,11154.86,85.0,100.0,21362.08,20052.1,10.79,3899,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,950,30.0,194.4,High,A2
75031.5,65481.1,247.6,65233.5,11092.46,85.0,100.0,21408.96,20114.5,10.28,3877,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,1000,30.0,194.4,High,A2
75031.5,65481.1,200.73,65280.38,11030.06,85.0,100.0,21455.83,20176.9,9.81,3857,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,1050,30.0,194.4,High,A2
75031.5,65481.1,153.85,65327.25,10967.66,85.0,100.0,21502.71,20239.3,9.38,3828,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,1100,30.0,194.4,High,A2
75031.5,65481.1,106.98,65374.13,10905.26,85.0,100.0,21549.58,20301.7,8.99,3812,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,1150,30.0,194.4,High,A2
75031.5,65481.1,88.03,65393.07,10868.6,86.0,100.0,21568.53,20338.35,8.63,3766,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,1200,30.0,194.4,High,A2
75031.5,65481.1,88.03,65393.07,10849.4,86.0,100.0,21568.53,20357.55,8.28,3764,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,1250,30.0,194.4,High,A2
75031.5,65481.1,88.03,65393.07,10830.2,86.0,100.0,21568.53,20376.75,7.96,3761,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,1300,30.0,194.4,High,A2
75031.5,65481.1,88.03,65393.07,10811.0,86.0,100.0,21568.53,20395.95,7.67,3759,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,1350,30.0,194.4,High,A2
75031.5,65481.1,88.03,65393.07,10791.8,86.0,100.0,21568.53,20415.15,7.39,3757,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,1400,30.0,194.4,High,A2
75031.5,65481.1,88.03,65393.07,10772.6,86.0,100.0,21568.53,20434.35,7.14,3756,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,1450,30.0,194.4,High,A2
75031.5,65481.1,88.03,65393.07,10753.4,86.0,100.0,21568.53,20453.55,6.9,3754,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,1500,30.0,194.4,High,A2
75031.5,65481.1,88.03,65393.07,10734.2,86.0,100.0,21568.53,20472.75,6.68,3753,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,1550,30.0,194.4,High,A2
75031.5,65481.1,88.03,65393.07,10715.0,86.0,100.0,21568.53,20491.95,6.47,3751,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,1600,30.0,194.4,High,A2
75031.5,65481.1,88.03,65393.07,10695.8,86.0,100.0,21568.53,20511.15,6.27,3750,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,1650,30.0,194.4,High,A2
75031.5,65481.1,88.03,65393.07,10676.6,86.0,100.0,21568.53,20530.35,6.09,3726,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,1700,30.0,194.4,High,A2
75031.5,65481.1,88.03,65393.07,10657.4,86.0,100.0,21568.53,20549.55,5.92,3718,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,1750,30.0,194.4,High,A2
75031.5,65481.1,88.03,65393.07,10638.2,86.0,100.0,21568.53,20568.75,5.75,3711,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,1800,30.0,194.4,High,A2
75031.5,65481.1,88.03,65393.07,10619.0,86.0,100.0,21568.53,20587.95,5.6,3709,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,1850,30.0,194.4,High,A2
75031.5,65481.1,88.03,65393.07,10599.8,86.0,100.0,21568.53,20607.15,5.45,3707,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,1900,30.0,194.4,High,A2
75031.5,65481.1,88.03,65393.07,10580.6,86.0,100.0,21568.53,20626.35,5.31,3705,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,1950,30.0,194.4,High,A2
75031.5,65481.1,88.03,65393.07,10561.4,86.0,100.0,21568.53,20645.55,5.18,3703,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,2000,30.0,194.4,High,A2
75031.5,65481.1,88.03,65393.07,10542.2,86.0,100.0,21568.53,20664.75,5.05,3693,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,2050,30.0,194.4,High,A2
75031.5,65481.1,88.03,65393.07,10523.0,86.0,100.0,21568.53,20683.95,4.93,3666,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,2100,30.0,194.4,High,A2
75031.5,65481.1,88.03,65393.07,10503.8,86.0,100.0,21568.53,20703.15,4.82,3661,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,2150,30.0,194.4,High,A2
75031.5,65481.1,88.03,65393.07,10484.6,86.0,100.0,21568.53,20722.35,4.71,3657,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,2200,30.0,194.4,High,A2
75031.5,65481.1,88.03,65393.07,10465.4,86.0,100.0,21568.53,20741.55,4.6,3655,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,2250,30.0,194.4,High,A2
75031.5,65481.1,88.03,65393.07,10446.2,86.0,100.0,21568.53,20760.75,4.5,3653,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,2300,30.0,194.4,High,A2
75031.5,65481.1,88.03,65393.07,10427.0,86.0,100.0,21568.53,20779.95,4.41,3652,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,2350,30.0,194.4,High,A2
75031.5,65481.1,88.03,65393.07,10407.8,86.0,100.0,21568.53,20799.15,4.31,3643,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,2400,30.0,194.4,High,A2
75031.5,65481.1,88.03,65393.07,10388.6,86.0,100.0,21568.53,20818.35,4.23,3620,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,2450,30.0,194.4,High,A2
75031.5,65481.1,88.03,65393.07,10369.4,86.0,100.0,21568.53,20837.55,4.14,3619,46,8760,17540,3600.0,1800.0,30min,0.5,7.48,7.46,7.55,8.54,linear,2500,30.0,194.4,High,A2
67223.5,87308.09,29623.29,57684.8,10436.59,84.0,66.0,11697.54,10799.65,112.3,5617,42,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,50,30.0,259.2,Low,A2
67223.5,87308.09,26394.5,60913.59,7441.73,89.0,70.0,14926.33,13794.5,71.65,3541,42,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,100,30.0,259.2,Low,A2
67223.5,87308.09,24565.49,62742.6,5752.06,91.0,72.0,16755.33,15484.18,53.62,2715,42,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,150,30.0,259.2,Low,A2
67223.5,87308.09,23096.66,64211.43,4422.38,93.0,74.0,18224.17,16813.86,43.74,2088,42,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,200,30.0,259.2,Low,A2
67223.5,87308.09,21985.2,65322.89,3422.06,95.0,75.0,19335.62,17814.17,37.11,1536,42,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,250,30.0,259.2,Low,A2
67223.5,87308.09,21104.82,66203.27,2634.7,96.0,76.0,20216.01,18601.53,32.29,1240,40,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,300,30.0,259.2,Low,A2
67223.5,87308.09,20437.49,66870.61,2043.68,97.0,77.0,20883.34,19192.55,28.56,925,38,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,350,30.0,259.2,Low,A2
67223.5,87308.09,19998.49,67309.61,1663.1,98.0,77.0,21322.34,19573.13,25.49,684,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,400,30.0,259.2,Low,A2
67223.5,87308.09,19663.88,67644.21,1378.73,98.0,77.0,21656.95,19857.51,22.98,580,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,450,30.0,259.2,Low,A2
67223.5,87308.09,19508.07,67800.02,1223.16,98.0,78.0,21812.76,20013.07,20.85,505,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,500,30.0,259.2,Low,A2
67223.5,87308.09,19367.44,67940.65,1074.36,98.0,78.0,21953.38,20161.87,19.09,465,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,550,30.0,259.2,Low,A2
67223.5,87308.09,19226.82,68081.27,925.56,99.0,78.0,22094.01,20310.67,17.63,421,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,600,30.0,259.2,Low,A2
67223.5,87308.09,19116.31,68191.78,804.51,99.0,78.0,22204.52,20431.72,16.37,325,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,650,30.0,259.2,Low,A2
67223.5,87308.09,19030.93,68277.16,706.63,99.0,78.0,22289.9,20529.61,15.28,290,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,700,30.0,259.2,Low,A2
67223.5,87308.09,18984.05,68324.04,644.23,99.0,78.0,22336.77,20592.01,14.3,260,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,750,30.0,259.2,Low,A2
67223.5,87308.09,18937.18,68370.91,581.83,99.0,78.0,22383.65,20654.41,13.43,254,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,800,30.0,259.2,Low,A2
67223.5,87308.09,18890.3,68417.79,519.43,99.0,78.0,22430.52,20716.81,12.67,230,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,850,30.0,259.2,Low,A2
67223.5,87308.09,18843.43,68464.66,457.03,99.0,78.0,22477.4,20779.21,11.99,217,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,900,30.0,259.2,Low,A2
67223.5,87308.09,18796.55,68511.54,394.63,99.0,78.0,22524.27,20841.61,11.38,211,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,950,30.0,259.2,Low,A2
67223.5,87308.09,18749.68,68558.41,332.23,100.0,79.0,22571.15,20904.01,10.83,193,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,1000,30.0,259.2,Low,A2
67223.5,87308.09,18702.8,68605.29,303.05,100.0,79.0,22618.02,20933.18,10.34,143,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,1050,30.0,259.2,Low,A2
67223.5,87308.09,18655.93,68652.16,283.85,100.0,79.0,22664.9,20952.38,9.89,140,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,1100,30.0,259.2,Low,A2
67223.5,87308.09,18609.05,68699.04,264.65,100.0,79.0,22711.77,20971.58,9.48,138,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,1150,30.0,259.2,Low,A2
67223.5,87308.09,18562.18,68745.91,245.45,100.0,79.0,22758.65,20990.78,9.1,137,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,1200,30.0,259.2,Low,A2
67223.5,87308.09,18515.3,68792.79,226.25,100.0,79.0,22805.52,21009.98,8.75,108,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,1250,30.0,259.2,Low,A2
67223.5,87308.09,18468.43,68839.66,207.05,100.0,79.0,22852.4,21029.18,8.43,107,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,1300,30.0,259.2,Low,A2
67223.5,87308.09,18421.55,68886.54,187.85,100.0,79.0,22899.27,21048.38,8.12,79,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,1350,30.0,259.2,Low,A2
67223.5,87308.09,18374.68,68933.41,168.65,100.0,79.0,22946.15,21067.58,7.84,78,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,1400,30.0,259.2,Low,A2
67223.5,87308.09,18327.8,68980.29,149.45,100.0,79.0,22993.02,21086.78,7.57,76,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,1450,30.0,259.2,Low,A2
67223.5,87308.09,18280.93,69027.16,130.25,100.0,79.0,23039.9,21105.98,7.33,75,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,1500,30.0,259.2,Low,A2
67223.5,87308.09,18234.05,69074.04,111.05,100.0,79.0,23086.77,21125.18,7.1,46,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,1550,30.0,259.2,Low,A2
67223.5,87308.09,18187.18,69120.91,91.85,100.0,79.0,23133.65,21144.38,6.88,37,18,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,1600,30.0,259.2,Low,A2
67223.5,87308.09,18140.3,69167.79,72.65,100.0,79.0,23180.52,21163.58,6.68,33,16,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,1650,30.0,259.2,Low,A2
67223.5,87308.09,18093.43,69214.66,53.45,100.0,79.0,23227.4,21182.78,6.49,31,15,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,1700,30.0,259.2,Low,A2
67223.5,87308.09,18046.55,69261.54,34.25,100.0,79.0,23274.27,21201.98,6.31,29,14,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,1750,30.0,259.2,Low,A2
67223.5,87308.09,17999.68,69308.41,15.05,100.0,79.0,23321.15,21221.18,6.14,28,14,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,1800,30.0,259.2,Low,A2
67223.5,87308.09,17957.31,69350.79,0.0,100.0,79.0,23363.52,21236.23,5.98,0,0,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,1850,30.0,259.2,Low,A2
67223.5,87308.09,17931.26,69376.83,0.0,100.0,79.0,23389.56,21236.23,5.82,0,0,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,1900,30.0,259.2,Low,A2
67223.5,87308.09,17905.22,69402.87,0.0,100.0,79.0,23415.61,21236.23,5.67,0,0,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,1950,30.0,259.2,Low,A2
67223.5,87308.09,17879.18,69428.91,0.0,100.0,80.0,23441.65,21236.23,5.53,0,0,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,2000,30.0,259.2,Low,A2
67223.5,87308.09,17853.14,69454.95,0.0,100.0,80.0,23467.69,21236.23,5.4,0,0,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,2050,30.0,259.2,Low,A2
67223.5,87308.09,17827.1,69481.0,0.0,100.0,80.0,23493.73,21236.23,5.27,0,0,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,2100,30.0,259.2,Low,A2
67223.5,87308.09,17801.06,69507.04,0.0,100.0,80.0,23519.77,21236.23,5.14,0,0,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,2150,30.0,259.2,Low,A2
67223.5,87308.09,17775.01,69533.08,0.0,100.0,80.0,23545.81,21236.23,5.03,0,0,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,2200,30.0,259.2,Low,A2
67223.5,87308.09,17748.97,69559.12,0.0,100.0,80.0,23571.86,21236.23,4.92,0,0,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,2250,30.0,259.2,Low,A2
67223.5,87308.09,17722.93,69585.16,0.0,100.0,80.0,23597.9,21236.23,4.81,0,0,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,2300,30.0,259.2,Low,A2
67223.5,87308.09,17696.89,69611.2,0.0,100.0,80.0,23623.94,21236.23,4.71,0,0,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,2350,30.0,259.2,Low,A2
67223.5,87308.09,17670.85,69637.25,0.0,100.0,80.0,23649.98,21236.23,4.61,0,0,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,2400,30.0,259.2,Low,A2
67223.5,87308.09,17644.81,69663.29,0.0,100.0,80.0,23676.02,21236.23,4.51,0,0,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,2450,30.0,259.2,Low,A2
67223.5,87308.09,17618.76,69689.33,0.0,100.0,80.0,23702.06,21236.23,4.42,0,0,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,6.66,7.65,linear,2500,30.0,259.2,Low,A2
71473.5,87308.09,27281.31,60026.78,12297.91,83.0,69.0,11101.96,10250.76,106.58,5901,42,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,50,30.0,259.2,Med,A2
71473.5,87308.09,24337.02,62971.07,9565.25,87.0,72.0,14046.24,12983.42,67.42,4195,42,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,100,30.0,259.2,Med,A2
71473.5,87308.09,22403.15,64904.94,7768.64,89.0,74.0,15980.11,14780.03,51.14,3313,42,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,150,30.0,259.2,Med,A2
71473.5,87308.09,20728.68,66579.41,6249.45,91.0,76.0,17654.58,16299.22,42.37,2791,42,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,200,30.0,259.2,Med,A2
71473.5,87308.09,19301.6,68006.49,4958.25,93.0,78.0,19081.66,17590.42,36.64,2179,42,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,250,30.0,259.2,Med,A2
71473.5,87308.09,18225.26,69082.84,3990.29,94.0,79.0,20158.01,18558.38,32.22,1704,42,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,300,30.0,259.2,Med,A2
71473.5,87308.09,17522.1,69785.99,3324.79,95.0,80.0,20861.17,19223.88,28.61,1541,40,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,350,30.0,259.2,Med,A2
71473.5,87308.09,17027.77,70280.32,2850.02,96.0,80.0,21355.49,19698.65,25.63,1316,38,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,400,30.0,259.2,Med,A2
71473.5,87308.09,16661.21,70646.89,2515.01,96.0,81.0,21722.06,20033.66,23.17,1101,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,450,30.0,259.2,Med,A2
71473.5,87308.09,16426.83,70881.26,2279.81,97.0,81.0,21956.44,20268.86,21.08,984,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,500,30.0,259.2,Med,A2
71473.5,87308.09,16219.13,71088.96,2069.2,97.0,81.0,22164.13,20479.47,19.34,890,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,550,30.0,259.2,Med,A2
71473.5,87308.09,16066.18,71241.91,1909.04,97.0,82.0,22317.09,20639.63,17.85,831,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,600,30.0,259.2,Med,A2
71473.5,87308.09,15925.55,71382.54,1760.24,98.0,82.0,22457.71,20788.43,16.58,818,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,650,30.0,259.2,Med,A2
71473.5,87308.09,15784.93,71523.16,1611.44,98.0,82.0,22598.34,20937.23,15.5,782,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,700,30.0,259.2,Med,A2
71473.5,87308.09,15672.75,71635.34,1488.85,98.0,82.0,22710.51,21059.82,14.53,668,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,750,30.0,259.2,Med,A2
71473.5,87308.09,15582.77,71725.33,1386.72,98.0,82.0,22800.5,21161.95,13.68,608,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,800,30.0,259.2,Med,A2
71473.5,87308.09,15535.89,71772.2,1324.32,98.0,82.0,22847.38,21224.35,12.9,578,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,850,30.0,259.2,Med,A2
71473.5,87308.09,15489.02,71819.08,1261.92,98.0,82.0,22894.25,21286.75,12.21,546,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,900,30.0,259.2,Med,A2
71473.5,87308.09,15442.14,71865.95,1199.52,98.0,82.0,22941.13,21349.15,11.59,508,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,950,30.0,259.2,Med,A2
71473.5,87308.09,15395.27,71912.83,1137.12,98.0,82.0,22988.0,21411.55,11.03,479,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,1000,30.0,259.2,Med,A2
71473.5,87308.09,15348.39,71959.7,1074.72,98.0,82.0,23034.88,21473.95,10.53,474,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,1050,30.0,259.2,Med,A2
71473.5,87308.09,15301.52,72006.58,1012.32,99.0,82.0,23081.75,21536.35,10.07,441,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,1100,30.0,259.2,Med,A2
71473.5,87308.09,15254.64,72053.45,949.92,99.0,83.0,23128.63,21598.75,9.65,408,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,1150,30.0,259.2,Med,A2
71473.5,87308.09,15207.77,72100.33,887.52,99.0,83.0,23175.5,21661.15,9.27,376,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,1200,30.0,259.2,Med,A2
71473.5,87308.09,15160.89,72147.2,825.12,99.0,83.0,23222.38,21723.55,8.92,344,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,1250,30.0,259.2,Med,A2
71473.5,87308.09,15114.02,72194.08,762.72,99.0,83.0,23269.25,21785.95,8.59,331,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,1300,30.0,259.2,Med,A2
71473.5,87308.09,15067.14,72240.95,700.32,99.0,83.0,23316.13,21848.35,8.29,298,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,1350,30.0,259.2,Med,A2
71473.5,87308.09,15020.27,72287.83,637.92,99.0,83.0,23363.0,21910.75,8.01,265,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,1400,30.0,259.2,Med,A2
71473.5,87308.09,14973.39,72334.7,575.52,99.0,83.0,23409.88,21973.15,7.75,258,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,1450,30.0,259.2,Med,A2
71473.5,87308.09,14926.52,72381.58,513.12,99.0,83.0,23456.75,22035.55,7.51,252,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,1500,30.0,259.2,Med,A2
71473.5,87308.09,14879.64,72428.45,450.72,99.0,83.0,23503.63,22097.95,7.28,230,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,1550,30.0,259.2,Med,A2
71473.5,87308.09,14832.77,72475.33,388.32,99.0,83.0,23550.5,22160.35,7.07,152,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,1600,30.0,259.2,Med,A2
71473.5,87308.09,14785.89,72522.2,325.92,100.0,83.0,23597.38,22222.75,6.86,136,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,1650,30.0,259.2,Med,A2
71473.5,87308.09,14739.02,72569.08,297.21,100.0,83.0,23644.25,22251.46,6.68,113,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,1700,30.0,259.2,Med,A2
71473.5,87308.09,14692.14,72615.95,278.01,100.0,83.0,23691.13,22270.66,6.5,112,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,1750,30.0,259.2,Med,A2
71473.5,87308.09,14645.27,72662.83,258.81,100.0,83.0,23738.0,22289.86,6.33,84,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,1800,30.0,259.2,Med,A2
71473.5,87308.09,14598.39,72709.7,239.61,100.0,83.0,23784.88,22309.06,6.17,82,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,1850,30.0,259.2,Med,A2
71473.5,87308.09,14551.52,72756.58,220.41,100.0,83.0,23831.75,22328.26,6.02,80,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,1900,30.0,259.2,Med,A2
71473.5,87308.09,14504.64,72803.45,201.21,100.0,83.0,23878.63,22347.46,5.88,79,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,1950,30.0,259.2,Med,A2
71473.5,87308.09,14457.77,72850.33,182.01,100.0,83.0,23925.5,22366.66,5.74,77,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,2000,30.0,259.2,Med,A2
71473.5,87308.09,14410.89,72897.2,162.81,100.0,83.0,23972.38,22385.86,5.61,76,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,2050,30.0,259.2,Med,A2
71473.5,87308.09,14364.02,72944.08,143.61,100.0,84.0,24019.25,22405.06,5.49,75,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,2100,30.0,259.2,Med,A2
71473.5,87308.09,14317.14,72990.95,124.41,100.0,84.0,24066.13,22424.26,5.37,46,23,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,2150,30.0,259.2,Med,A2
71473.5,87308.09,14270.27,73037.83,105.21,100.0,84.0,24113.0,22443.46,5.26,38,19,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,2200,30.0,259.2,Med,A2
71473.5,87308.09,14223.39,73084.7,86.01,100.0,84.0,24159.88,22462.66,5.15,33,16,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,2250,30.0,259.2,Med,A2
71473.5,87308.09,14176.52,73131.58,66.81,100.0,84.0,24206.75,22481.86,5.05,32,16,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,2300,30.0,259.2,Med,A2
71473.5,87308.09,14129.64,73178.45,47.61,100.0,84.0,24253.63,22501.06,4.95,30,15,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,2350,30.0,259.2,Med,A2
71473.5,87308.09,14082.77,73225.33,28.41,100.0,84.0,24300.5,22520.26,4.86,29,14,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,2400,30.0,259.2,Med,A2
71473.5,87308.09,14035.89,73272.2,9.21,100.0,84.0,24347.38,22539.46,4.77,20,10,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,2450,30.0,259.2,Med,A2
71473.5,87308.09,13999.85,73308.24,0.0,100.0,84.0,24383.41,22548.67,4.68,0,0,8760,17540,3600.0,1800.0,30min,0.5,9.97,9.94,7.15,8.14,linear,2500,30.0,259.2,Med,A2
